---
title: Virtual Smart Metering in District Heating Networks via Heterogeneous Spatial-Temporal Graph Neural Networks
title_zh: 基于异构时空图神经网络的区域供热网络虚拟智能计量
authors: "Keivan Faghih Niresi, Christian Møller Jensen, Carsten Skovmose Kallesøe, Rafael Wisniewski, Olga Fink"
date: 2026-04-11
pdf: "https://arxiv.org/pdf/2604.10166v1"
tags: ["query:tsf"]
score: 9.0
evidence: 异构时空图神经网络
tldr: 针对区域供热网络中传感器部署稀疏和故障导致的可观测性不足问题，本文提出了一种异构时空图神经网络（HSTGNN）。该模型通过专用分支学习流量、温度和压力的图结构与时间动态，实现了跨变量和空间相关性的联合建模。此外，研究还发布了一个受控实验室数据集以填补基准数据的空白。实验证明，该方法在构建虚拟智能热表方面显著优于现有基准模型。
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2604.10166v1/fig-001.webp\", \"caption\": \"Figure 2: Schematic block diagram of the experimental topology. The system is connected in a tree structure, linking the heat station to consumers.\", \"page\": 6, \"index\": 1, \"width\": 654, \"height\": 294}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-002.webp\", \"caption\": \"Figure 3: Hardware implementation of the experimental setup at Aalborg SWIL.\", \"page\": 6, \"index\": 2, \"width\": 489, \"height\": 652}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-003.webp\", \"caption\": \"Figure 5: The Proposed HSTGNN Architecture for Virtual Sensing\", \"page\": 11, \"index\": 3, \"width\": 962, \"height\": 458}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-004.webp\", \"caption\": \"Table 4: Dataset 1: RMSE and MAE comparison across methods (mean ± std over 3 runs)\", \"page\": 15, \"index\": 4, \"width\": 971, \"height\": 283}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-005.webp\", \"caption\": \"Table 5: Dataset 2: RMSE and MAE comparison across methods (mean ± std over 3 runs)\", \"page\": 15, \"index\": 5, \"width\": 971, \"height\": 285}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-006.webp\", \"caption\": \"Table 3: Summary of the hyperparameter search space and optimal configurations. Values selected via grid search on the primary dataset and utilized across all experiments are indicated in bold.\", \"page\": 14, \"index\": 6, \"width\": 436, \"height\": 396}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-007.webp\", \"caption\": \"Figure 1: Schematic layout of the district heating network under study. The tree-structured graph illustrates the symmetrical relationship between the supply and return networks, where edge directions are inverted to reflect flow orientation.\", \"page\": 3, \"index\": 7, \"width\": 517, \"height\": 261}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-008.webp\", \"caption\": \"Figure 8: Inlet temperature for SM 2, Dataset 3. HSTGNN tracks the measured signal well; GRU-GCN captures general trends.\", \"page\": 18, \"index\": 8, \"width\": 965, \"height\": 387}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-009.webp\", \"caption\": \"Figure 9: Flow rate for SM 1, Dataset 4. HSTGNN and GRU-GCN perform best; graph-only models outperform temporal-only baselines.\", \"page\": 18, \"index\": 9, \"width\": 965, \"height\": 390}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-010.webp\", \"caption\": \"Table 1: Overview of the available system input sensors used as standard SCADA measurements\", \"page\": 8, \"index\": 10, \"width\": 635, \"height\": 496}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-011.webp\", \"caption\": \"Table 8: Ablation study of HSTGNN by removing sensor groups (Dataset 1)\", \"page\": 19, \"index\": 11, \"width\": 775, \"height\": 348}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-012.webp\", \"caption\": \"Figure 6: Outlet temperature prediction for SM 1, Dataset 1. HSTGNN closely follows the true signal; GRU-GCN is second best; graph-only models show larger deviations.\", \"page\": 17, \"index\": 12, \"width\": 965, \"height\": 387}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-013.webp\", \"caption\": \"Figure 7: Inlet temperature for SM 1, Dataset 2. HSTGNN is most accurate; temporal-only and graph-only models deviate during transients.\", \"page\": 17, \"index\": 13, \"width\": 965, \"height\": 387}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-014.webp\", \"caption\": \"Table 9: Ablation study on Dataset 4: HSTGNN compared to a minimal variant without heterogeneous branching, sensor-type spatial modeling, or sensor-specific embeddings.\", \"page\": 20, \"index\": 14, \"width\": 483, \"height\": 329}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-015.webp\", \"caption\": \"Table 7: Dataset 4: RMSE and MAE comparison across methods (mean ± std over 3 runs)\", \"page\": 16, \"index\": 15, \"width\": 971, \"height\": 292}, {\"url\": \"assets/figures/arxiv/2604.10166v1/fig-016.webp\", \"caption\": \"Table 6: Dataset 3: RMSE and MAE comparison across methods (mean ± std over 3 runs)\", \"page\": 16, \"index\": 16, \"width\": 971, \"height\": 290}]"
motivation: 区域供热系统传感器稀疏且易故障，现有模型难以准确捕捉复杂网络中压力、流量和温度之间的非线性耦合关系。
method: 提出异构时空图神经网络（HSTGNN），利用专用分支分别处理不同物理变量，并结合网络拓扑结构进行联合建模。
result: 在 Aalborg 实验室提供的高分辨率同步数据集上，该模型在虚拟计量任务中的表现显著优于现有基准方法。
conclusion: HSTGNN 有效提升了供热网络的可观测性，为缺乏传感器覆盖的区域提供了高精度的虚拟感知解决方案。
---

## 摘要
热能网络的智能化运行旨在通过数据驱动控制、预测优化和早期故障检测，提高能源效率、可靠性和运行灵活性。实现这些目标依赖于充足的可观测性，需要对热力学和水力状态进行持续且分布良好的监测。然而，区域供热系统通常仪表配置稀疏，且频繁受到传感器故障的影响，限制了监测能力。虚拟传感提供了一种增强可观测性的经济高效手段，但其开发和验证在实践中仍然有限。现有的数据驱动方法通常假设数据密集且同步，而分析模型则依赖于简化的水力和热力假设，可能无法充分捕捉异构网络拓扑的行为。因此，在实际运行条件下对压力、流量和温度之间的耦合非线性依赖关系进行建模仍然具有挑战性。此外，缺乏公开可用的基准数据集阻碍了虚拟传感方法的系统比较。为了应对这些挑战，我们提出了一种异构时空图神经网络（HSTGNN），用于构建虚拟智能热量表。该模型结合了区域供热网络固有的函数关系，并采用专门的分支来学习流量、温度和压力测量的图结构和时间动态，从而实现了跨变量和空间相关性的联合建模。为了支持进一步的研究，我们引入了一个在奥尔堡智能水基础设施实验室（Aalborg Smart Water Infrastructure Laboratory）收集的受控实验室数据集，提供了代表实际运行条件的同步高分辨率测量数据。广泛的实验表明，所提出的方法显著优于现有的基准模型。

## Abstract
Intelligent operation of thermal energy networks aims to improve energy efficiency, reliability, and operational flexibility through data-driven control, predictive optimization, and early fault detection. Achieving these goals relies on sufficient observability, requiring continuous and well-distributed monitoring of thermal and hydraulic states. However, district heating systems are typically sparsely instrumented and frequently affected by sensor faults, limiting monitoring. Virtual sensing offers a cost-effective means to enhance observability, yet its development and validation remain limited in practice. Existing data-driven methods generally assume dense synchronized data, while analytical models rely on simplified hydraulic and thermal assumptions that may not adequately capture the behavior of heterogeneous network topologies. Consequently, modeling the coupled nonlinear dependencies between pressure, flow, and temperature under realistic operating conditions remains challenging. In addition, the lack of publicly available benchmark datasets hinders systematic comparison of virtual sensing approaches. To address these challenges, we propose a heterogeneous spatial-temporal graph neural network (HSTGNN) for constructing virtual smart heat meters. The model incorporates the functional relationships inherent in district heating networks and employs dedicated branches to learn graph structures and temporal dynamics for flow, temperature, and pressure measurements, thereby enabling the joint modeling of cross-variable and spatial correlations. To support further research, we introduce a controlled laboratory dataset collected at the Aalborg Smart Water Infrastructure Laboratory, providing synchronized high-resolution measurements representative of real operating conditions. Extensive experiments demonstrate that the proposed approach significantly outperforms existing baselines.